# Водоподготовка: основания расчётов и записи соли

## Расчёт ресурса БАРЬЕР

Начальная настройка количества пользователей — 3. При обновлении применяется сохранённый выбор, без принудительной замены пользовательских настроек.

Официальная таблица для «Смягчения», трёх человек и входной жёсткости до 3 / до 4 / до 5 мг-экв/л даёт 2 / 1,5 / 1 месяц. Таблица в коде верна; в beta003 исправлено исходное число пользователей для новых настроек.

Нужна жёсткость на входе БАРЬЕР, то есть после предшествующего умягчителя. Число капель титрационного теста без шкалы и единиц конкретного производителя не является автоматически мг-экв/л. Неизвестная жёсткость или значения вне таблицы оставляют автоматический срок неопределённым; доступна ручная настройка. Доза соли и промывочный расход умягчителя в этом расчёте не участвуют.

## «Ёлка»: справочные и фактические величины

В руководстве производителя 10.2025 для WSC-0,5-Rx-(SC), таблица 1, указаны 12 л смолы, рабочая обменная ёмкость 14,4 г-экв и заводская доза соли 1,5 кг/регенерацию. Эти параметры не доказывают комплектацию и настройки другого года выпуска.

Начиная с beta004, для старого исполнения предусмотрен отдельный предварительный профиль: 8 л смолы, 1 кг соли/цикл и временно заданные 1,20 м³. Это три разных основания: предположение о засыпке, допущение о дозе и запись настройки клапана. Они не доказывают фактическую обменную ёмкость или дозу.

Сохранённые ранее дозы, включая 1,5 кг, не перезаписываются. Миграция помечает их как `legacy_unverified`; прогноз циклов отключён до явного выбора основания дозы или применения старого профиля. Сохраняются все даты, истории и показания. Возраст смолы не переводится в процент потери ёмкости без проверки.

`check_days=6` — напоминание осмотреть соль. Предельный интервал по времени не означает ровно шесть дней между регенерациями: объёмное управление может запустить цикл раньше. Рабочий остаток на дисплее клапана не является подтверждённым полным ресурсом.

### Раздельные записи соли

- Досыпка хранит дату и массу. Без известного начального запаса она не создаёт полный остаток и не подтверждает состояние «достаточно».
- Обслуживание бака задаёт новый запас = оставлено после очистки + добавлено; прежнее содержимое не прибавляется. Удалённая соль и литры внесённой воды фиксируются отдельно при наличии измерений.
- Отдельное удаление соли не считается регенерацией и не увеличивает счётчик циклов.
- Запись регенерации требует подтверждения полного завершения цикла. Успешность смягчения хранится отдельным признаком; состояние «не проверено» допустимо.
- Если доза этого цикла не измерена, остаток по измеренным массам становится неизвестным. Отдельная оценка использует принятую на момент записи дозу. Позднейшая смена дозы не переписывает прошлые события.
- Измеренные кг соли, литры воды наполнения и м³ воды на регенерацию — отдельные поля. Ни один из них автоматически не корректирует расход двух водомеров. Состав уже учтённого расхода зависит от физического положения счётчика.

Например, известные 5 кг при допущении 1 кг/цикл дают 5 полных циклов и номинальные 6 м³ при временной настройке 1,20 м³. Это не измеренная ёмкость смолы. Сценарные дни появляются только после явного задания хозяйственного расхода без регенераций: `число_циклов × min(объём_цикла / хозяйственный_расход_за_сутки, максимальный_интервал)`. Фаза текущего цикла, работа по отложенному запуску, проскок жёсткости и неисправности не известны модели; гарантированный срок или дата окончания запаса не показываются.

### Клапан и обслуживание

Профиль Runxin F69A3 хранит A-01, 03:00, HU-01, F-00, H-06, b-01 и стадии 10 / 75 / 1 / 6 минут. Суммарное время выводится из полей, по умолчанию 92 минуты плюс переключения. Минуты наполнения не преобразуются в кг соли. В режиме A-01 достижение нулевого объёма означает ожидание времени отложенной регенерации; оно не доказывает эффективную регенерацию.

Год начала работы смолы, дата её последней замены и дата обслуживания бака хранятся отдельно. Неизвестные даты остаются пустыми. Кнопки записывают сведения для учёта и не запускают физический клапан.

### Журнал GH

Для НИЛПА подтверждена проба 5 мл и одна капля на 1 °dGH. Применяется перевод `°Ж = °dGH × 0,3566` по определению немецкого градуса жёсткости; округлённое соотношение 0,4 на странице теста не используется как точная константа. Журнал хранит дату, точку отбора, капли, °dGH и °Ж. Интерфейс показывает приблизительный результат с учётом шага около 0,36 °Ж и напоминает повторить пограничный замер.

Применение к сроку БАРЬЕР — отдельный явный выбор. API разрешает его только для точки `softener` (выход умягчителя / вход БАРЬЕР); `mains` и `barrier` сохраняются как наблюдения без подмены входной жёсткости. Результаты из переписки автоматически не создаются. Данные хранятся в HA; интерфейс показывает последние 30 событий соли и 10 GH-проб.

## Источники

### Уточнение расчёта БАРЬЕР — 08.11.2026

Повторно проверена таблица обычной кассеты «ЭКСПЕРТ Смягчение» в официальном
руководстве (печатная стр. 11; в новой общей редакции — стр. 13).
Она задаёт три категории: до 3, свыше 3 до 4 и свыше 4 до 5 мг-экв/л.
Нижняя положительная граница внутри первой категории не выделена.
Для 1/2/3 пользователей строки равны соответственно 7/5/3,
3,5/2,5/1,5 и 2/1,5/1 месяца. Таблица комплекта «Жесткость x2» здесь не используется.

Действующая реализация категорий сохранена. При 3 пользователях значения
0,7132 и 1,4264 °Ж дают одинаковые 2 месяца. Предел автоматического расчёта
6 месяцев сохранён с учётом текущей страницы обычной кассеты
[ЭКСПЕРТ Смягчение](https://www.barrier.ru/product/smennye-kartridzhi-dlya-filtrov/pod-mojku/trehstupenchatye-ekspert/expert-smyagchenie/).
Это отдельное ограничение: исходная таблица для одного пользователя в первой
категории содержит 7 месяцев, а приложение применяет 6.

Инженерная политика учёта: не экстраполировать ресурс по формуле 1/GH и не
считать одиночную пробу после регенерации средним GH за весь срок кассеты.
Величины расхода через отдельный питьевой кран БАРЬЕР неизвестны; общий
счётчик домашней питьевой ветки не подменяет этот расход. Заявленные 10 000 л
комплекта не присваиваются остаточной умягчающей ёмкости отдельной кассеты.

Снимок API теперь включает `softening_basis`: режим, сохранённые входные данные,
категорию таблицы, исходный и ограниченный сроки, реально применённый срок и
причину отсутствия расчёта. Это вычисляемое описание без миграции/записи
настроек. Даты замены и остальные кассеты при изменении GH не сбрасываются.

### Исторические источники

Проверены 27.10.2026:

- [Библиотека производителя «Ёлка»](https://xn--80atc1g.xn--p1ai/library/certificates/) — руководство WSC-0,5…1,5-Rx-(SC), 10.2025, таблица 1 и §5.4.
- [Руководство БАРЬЕР ЭКСПЕРТ](https://www.barrier.ru/images/manuals/BARRIER_EXPERT_instruction.pdf) — таблица периодичности замены, страница 11.
- [Runxin F69A3](https://www.run-xin.com/en/content7_377.htm) — режим A-01 и последовательность стадий.
- [НИЛПА GH](https://nilpa.ru/produkciya/indikator-nilpa-test-gh) — проба 5 мл, 1 капля = 1 °dGH.
- [MEBAK: Definition of Water Hardness](https://www.mebak.org/en/methode/w-000-11-900/definition-of-water-hardness/2941) — 1 °dH = 0,3566 mval/l.

## Приёмка сохранения

В `0.2.0-beta003` отдельный single-flight запрос чтения не блокирует нажатие записи: действие ждёт его окончания. Досыпка добавляется в актуальную историю; редактирование настроек сохраняет исходную ревизию для обнаружения конфликтов. Повторное нажатие при активном запросе не создаёт вторую отправку. Результат виден в карточке соли. После подтверждения очищается только неизменённое отправленное поле; новый черновик остаётся, даже если введена та же масса.

Автотесты покрывают гонку чтения/записи, отказ, повторное нажатие, новый черновик, конфликт ревизий и отображение сохранённых данных. В beta004 добавлены миграция старых настроек, очистка/удаление/циклы, отсутствие повторного вычитания воды, точки и единицы GH и сохранение после повторной загрузки. Проверка на физическом iPhone и повторная загрузка установленной интеграции после обновления остаются отдельной приёмкой. При неоднозначном сетевом таймауте следует проверить историю перед ручной повторной записью; автоматического повтора записи нет.
